
OS:Version,
  {4946f14f-8956-436c-bfaf-2865515fa365}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:BuildingStory,
  {83ff3309-1dbd-4c8e-b45d-3bb169d4908c}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {83ff3309-1dbd-4c8e-b45d-3bb169d4908c}, !- Building Story Name
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}; !- Thermal Zone Name

OS:Surface,
  {2a92c863-b9e6-4cc6-936d-77fbf9c26059}, !- Handle
  Story 1 Core Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62d35cc-6274-466c-b6ca-809203716ff2}, !- Handle
  Story 1 Core Space Exterior Wall 2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c781b01-c000-46bf-9736-183a979387b6}, !- Handle
  Story 1 Core Space Exterior Wall 3,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  100, 50, 4,                             !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c31512-adbf-4ed4-84e4-11110c9e9061}, !- Handle
  Story 1 Core Space Exterior Wall 1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 4,                             !- X,Y,Z Vertex 1 {m}
  100, 0, 4,                              !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 50, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da51f1a-8fd5-44d1-9e87-d5ec5821cefd}, !- Handle
  Story 1 Core Space Exterior Wall,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14406342-d70f-4a1d-b95f-214f09d6d2e5}, !- Handle
  Story 1 Core Space Exterior Roof,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c34f96cc-41cd-4e48-892b-3b73c357d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 50, 4,                             !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77a085a5-4f85-4467-bbea-3a9064b663ee}, !- Zone Air Inlet Port List
  {6315207b-db28-4ab2-bed0-aa1a9914c875}, !- Zone Air Exhaust Port List
  {ea44f96e-e63c-4567-8f65-79944587beac}, !- Zone Air Node Name
  {d0caf49d-6f19-4084-a54e-ae5f5a474489}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dc0b60d-c8ea-44c7-a74c-ad07ef73e466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a914a16-a68c-4c48-a91f-8c72cb81882a}, !- Handle
  Node 1,                                 !- Name
  {ea44f96e-e63c-4567-8f65-79944587beac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea44f96e-e63c-4567-8f65-79944587beac}, !- Handle
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- Source Object
  11,                                     !- Outlet Port
  {2a914a16-a68c-4c48-a91f-8c72cb81882a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77a085a5-4f85-4467-bbea-3a9064b663ee}, !- Handle
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- HVAC Component
  {26f84b6d-6927-4b64-943c-a7139f3b5a59}; !- Port 1

OS:PortList,
  {6315207b-db28-4ab2-bed0-aa1a9914c875}, !- Handle
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- HVAC Component
  {4d917c35-4c05-48c2-99cc-ffb2a1bdda6a}; !- Port 1

OS:PortList,
  {d0caf49d-6f19-4084-a54e-ae5f5a474489}, !- Handle
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}; !- HVAC Component

OS:Sizing:Zone,
  {bf175e41-ddd4-4d5d-a498-0b527d10cb59}, !- Handle
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {869aa5f2-d8cd-44ef-b7df-fe7b97487c41}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0a96a526-73f3-4218-b13b-3aa3489ba7fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ac77ac1-0ea8-4546-9599-45a51bb7f515}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {646538d1-6a39-41cc-9434-48ee69a963d1}, !- Handle
  Story 1 Core Space Exterior Wall Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3da51f1a-8fd5-44d1-9e87-d5ec5821cefd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {662a3b2d-c5c0-4530-a464-f89f0608c116}, !- Handle
  Story 1 Core Space Exterior Wall 1 Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21c31512-adbf-4ed4-84e4-11110c9e9061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 0.0254, 2.60162725328934,          !- X,Y,Z Vertex 1 {m}
  100, 0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  100, 49.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  100, 49.9746, 2.60162725328934;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc61697-e25a-4a0f-828a-13784d6c15d2}, !- Handle
  Story 1 Core Space Exterior Wall 3 Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c781b01-c000-46bf-9736-183a979387b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9746, 50, 2.60081321311226,          !- X,Y,Z Vertex 1 {m}
  99.9746, 50, 1,                         !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 50, 1,              !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 50, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4568ac-0d7f-4a06-8ab7-4c9334196e20}, !- Handle
  Story 1 Core Space Exterior Wall 2 Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a62d35cc-6274-466c-b6ca-809203716ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {87962579-54f0-4949-9805-9b17edcf810c}, !- Handle
  Cooling Sch,                            !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  {44e6f92c-53fc-4036-bad1-2a7ead15c43e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44e6f92c-53fc-4036-bad1-2a7ead15c43e}, !- Handle
  Cooling Sch Default,                    !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7dbf08-7bbd-4dc5-ad2b-9555f0fe9b6d}, !- Handle
  Heating Sch,                            !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  {20ce42de-b1d4-4bec-8b58-a8c88c9b94aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20ce42de-b1d4-4bec-8b58-a8c88c9b94aa}, !- Handle
  Heating Sch Default,                    !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7dc0b60d-c8ea-44c7-a74c-ad07ef73e466}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {7d7dbf08-7bbd-4dc5-ad2b-9555f0fe9b6d}, !- Heating Setpoint Temperature Schedule Name
  {87962579-54f0-4949-9805-9b17edcf810c}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultConstructionSet,
  {80c3e86b-ec25-4d93-b096-65529da567f4}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, !- Name
  {65d39475-17f7-415f-a3cf-747dd2f42e48}, !- Default Exterior Surface Constructions Name
  {4f81a518-94dc-40ac-a8b9-fc838f5e1e3f}, !- Default Interior Surface Constructions Name
  {474adbe9-1a87-45d9-ab03-2d9fd139f96e}, !- Default Ground Contact Surface Constructions Name
  {909855f2-89a2-4cd3-998c-e44295864d80}, !- Default Exterior SubSurface Constructions Name
  {156414a9-4c3b-4ae0-a7d9-1a54f8fe1431}, !- Default Interior SubSurface Constructions Name
  {9c102ec0-ab47-469c-9cbb-7aca3d6e8a1f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {65d39475-17f7-415f-a3cf-747dd2f42e48}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, !- Name
  {e3d0b696-7df8-4cce-9187-e96e47fd54ce}, !- Floor Construction Name
  {7e7578d6-aa92-4786-8ce0-998f253df40b}, !- Wall Construction Name
  {a86680f3-42d1-47ae-a426-a5233b861dbc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f81a518-94dc-40ac-a8b9-fc838f5e1e3f}, !- Handle
  000_Interior_DefSurfCons,               !- Name
  {6efce7e9-4900-498d-a19d-c986a413a16b}, !- Floor Construction Name
  {3c038bb6-5e6e-46f5-a5b3-9b991a86164d}, !- Wall Construction Name
  {17c4e6a0-9e21-4ee0-afb4-5f4d616a2889}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {474adbe9-1a87-45d9-ab03-2d9fd139f96e}, !- Handle
  000_Ground_DefSurfCons,                 !- Name
  {e3d0b696-7df8-4cce-9187-e96e47fd54ce}, !- Floor Construction Name
  {e3d0b696-7df8-4cce-9187-e96e47fd54ce}, !- Wall Construction Name
  {e3d0b696-7df8-4cce-9187-e96e47fd54ce}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {909855f2-89a2-4cd3-998c-e44295864d80}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, !- Name
  {6cc7044b-9671-4bf6-9beb-98c511ab9c86}, !- Fixed Window Construction Name
  {6cc7044b-9671-4bf6-9beb-98c511ab9c86}, !- Operable Window Construction Name
  {33997995-d778-4aa5-ab31-ed9427a7a6fe}, !- Door Construction Name
  {a0528ed2-8280-48d8-ab6a-17f5b08cfa68}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {a0528ed2-8280-48d8-ab6a-17f5b08cfa68}, !- Skylight Construction Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}, !- Tubular Daylight Dome Construction Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {156414a9-4c3b-4ae0-a7d9-1a54f8fe1431}, !- Handle
  000_Interior_DefSubCons,                !- Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}, !- Fixed Window Construction Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}, !- Operable Window Construction Name
  {c6507093-2710-4d6d-8eda-12c75b9fceea}, !- Door Construction Name
  {a0528ed2-8280-48d8-ab6a-17f5b08cfa68}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {a0528ed2-8280-48d8-ab6a-17f5b08cfa68}, !- Skylight Construction Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}, !- Tubular Daylight Dome Construction Name
  {c07198af-0adc-4257-9e26-7822c9b65aae}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9c102ec0-ab47-469c-9cbb-7aca3d6e8a1f}, !- Handle
  000_Interior Partition,                 !- Name
  ,                                       !- Surface Rendering Name
  {50e4deaf-294f-4618-8dd7-a0b47b69f467}; !- Layer 1

OS:Construction,
  {e3d0b696-7df8-4cce-9187-e96e47fd54ce}, !- Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  ,                                       !- Surface Rendering Name
  {5cc58ddf-3c7f-4e43-9677-e582df246555}, !- Layer 1
  {9cd66562-d3c0-4fa3-90c2-f74fac5851b9}; !- Layer 2

OS:Construction,
  {7e7578d6-aa92-4786-8ce0-998f253df40b}, !- Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {d3cc1bb3-8a66-494d-b0f3-d3278254d8bd}, !- Layer 1
  {badc3825-4ffd-4275-8ef9-be45168aef18}, !- Layer 2
  {87f67774-ff80-4142-a238-ef7249812eb9}; !- Layer 3

OS:Construction,
  {a86680f3-42d1-47ae-a426-a5233b861dbc}, !- Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {629d11df-b161-4685-9d78-4fb62bd4ef2e}, !- Layer 1
  {c53bb17d-6a4d-4ad0-82a7-f42f32e8c2d3}, !- Layer 2
  {9c37eb7a-47d1-41de-8fa0-c4ef787083be}; !- Layer 3

OS:Construction,
  {6efce7e9-4900-498d-a19d-c986a413a16b}, !- Handle
  000_Interior Floor,                     !- Name
  ,                                       !- Surface Rendering Name
  {1f5b362f-124f-459a-adda-aa53b8f1f29b}, !- Layer 1
  {a499aec2-48ec-4ad3-96ed-e320b8018ae7}, !- Layer 2
  {32c22b0c-7875-4e32-94d8-432527bc214f}; !- Layer 3

OS:Construction,
  {3c038bb6-5e6e-46f5-a5b3-9b991a86164d}, !- Handle
  000_Interior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {7c6620bd-de0f-4153-8d0e-b7ba483b8b47}, !- Layer 1
  {8fab70fd-97e1-458e-9541-03651e5fadb3}, !- Layer 2
  {7c6620bd-de0f-4153-8d0e-b7ba483b8b47}; !- Layer 3

OS:Construction,
  {17c4e6a0-9e21-4ee0-afb4-5f4d616a2889}, !- Handle
  000_Interior Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {32c22b0c-7875-4e32-94d8-432527bc214f}, !- Layer 1
  {a499aec2-48ec-4ad3-96ed-e320b8018ae7}, !- Layer 2
  {1f5b362f-124f-459a-adda-aa53b8f1f29b}; !- Layer 3

OS:Construction,
  {6cc7044b-9671-4bf6-9beb-98c511ab9c86}, !- Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {e5682d92-3d26-4fa4-b470-441e42efa831}; !- Layer 1

OS:Construction,
  {33997995-d778-4aa5-ab31-ed9427a7a6fe}, !- Handle
  000_Exterior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {d626fe51-8b41-40a8-b429-154dea2d455e}, !- Layer 1
  {cf66f423-1238-4b56-90c8-e6e5fc0c2acb}; !- Layer 2

OS:Construction,
  {a0528ed2-8280-48d8-ab6a-17f5b08cfa68}, !- Handle
  000_Exterior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {542c1afb-01d6-44a3-9dbf-89ee2ce54c3c}, !- Layer 1
  {72eae2d0-8e27-41d2-b3fd-64b91fe71aba}, !- Layer 2
  {542c1afb-01d6-44a3-9dbf-89ee2ce54c3c}; !- Layer 3

OS:Construction,
  {c07198af-0adc-4257-9e26-7822c9b65aae}, !- Handle
  000_Interior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {542c1afb-01d6-44a3-9dbf-89ee2ce54c3c}; !- Layer 1

OS:Construction,
  {c6507093-2710-4d6d-8eda-12c75b9fceea}, !- Handle
  000_Interior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {50e4deaf-294f-4618-8dd7-a0b47b69f467}; !- Layer 1

OS:Material,
  {50e4deaf-294f-4618-8dd7-a0b47b69f467}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {5cc58ddf-3c7f-4e43-9677-e582df246555}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {9cd66562-d3c0-4fa3-90c2-f74fac5851b9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.80000000000000004;                    !- Visible Absorptance

OS:Material:NoMass,
  {d3cc1bb3-8a66-494d-b0f3-d3278254d8bd}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.36259999999999998,                    !- Thermal Resistance {m2-K/W}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {badc3825-4ffd-4275-8ef9-be45168aef18}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {87f67774-ff80-4142-a238-ef7249812eb9}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.89999999999998,                     !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {629d11df-b161-4685-9d78-4fb62bd4ef2e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {c53bb17d-6a4d-4ad0-82a7-f42f32e8c2d3}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {9c37eb7a-47d1-41de-8fa0-c4ef787083be}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {1f5b362f-124f-459a-adda-aa53b8f1f29b}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness {m}
  0.059999999999999998,                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {a499aec2-48ec-4ad3-96ed-e320b8018ae7}, !- Handle
  000_F05 Ceiling air space resistance,   !- Name
  0.17999999999999999;                    !- Thermal Resistance {m2-K/W}

OS:Material,
  {32c22b0c-7875-4e32-94d8-432527bc214f}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53000000000000003,                    !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {7c6620bd-de0f-4153-8d0e-b7ba483b8b47}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {8fab70fd-97e1-458e-9541-03651e5fadb3}, !- Handle
  000_F04 Wall air space resistance,      !- Name
  0.14999999999999999;                    !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {e5682d92-3d26-4fa4-b470-441e42efa831}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness {m}
  0.33110000000000001,                    !- Solar Transmittance at Normal Incidence
  0.61890000000000001,                    !- Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51000000000000001,                    !- Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    !- Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {d626fe51-8b41-40a8-b429-154dea2d455e}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {cf66f423-1238-4b56-90c8-e6e5fc0c2acb}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:Glazing,
  {542c1afb-01d6-44a3-9dbf-89ee2ce54c3c}, !- Handle
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness {m}
  0.83699999999999997,                    !- Solar Transmittance at Normal Incidence
  0.074999999999999997,                   !- Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   !- Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    !- Visible Transmittance at Normal Incidence
  0.081000000000000003,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    !- Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    !- Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Conductivity {W/m-K}
  ,                                       !- Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       !- Solar Diffusing

OS:WindowMaterial:Gas,
  {72eae2d0-8e27-41d2-b3fd-64b91fe71aba}, !- Handle
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.012699999999999999;                   !- Thickness {m}

OS:Building,
  {4821db11-68f6-4b6d-a8f2-6c7c17edfd76}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Space Type Name
  {80c3e86b-ec25-4d93-b096-65529da567f4}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Construction:AirBoundary,
  {e9e099c0-8da8-41c6-833a-8a870fdee38b}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  ;                                       !- Surface Rendering Name

OS:SpaceType,
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {ca654fbe-56e1-460f-bf19-4a33b7321813}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c008334b-807c-40c5-9a66-5a3cef37f0d1}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {ca654fbe-56e1-460f-bf19-4a33b7321813}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Number of People Schedule Name
  {30a1717c-67fc-445d-8749-4959b60c0450}, !- People Activity Level Schedule Name
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Lighting Schedule Name
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {19caabb2-0551-4e7f-b774-3b535760f4ad}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {19caabb2-0551-4e7f-b774-3b535760f4ad}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  {aefb4da1-e265-427d-b9ad-b78186b6709d}, !- Default Day Schedule Name
  {8a760af0-e4ae-4de9-8767-49c00e24ff94}, !- Summer Design Day Schedule Name
  {b0e6e2ba-9ee7-4df3-b1cc-8d4d2bda287e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aefb4da1-e265-427d-b9ad-b78186b6709d}, !- Handle
  Baseline Model Infiltration Schedule Schedule All Days, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b385b06-f4b5-429f-ac8f-1acc89b83b08}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0e6e2ba-9ee7-4df3-b1cc-8d4d2bda287e}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f49655a-cdbd-4405-b3d5-21af6d9e1f4f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a760af0-e4ae-4de9-8767-49c00e24ff94}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  {dc430632-a20f-48ac-afd5-cee361c787e6}, !- Default Day Schedule Name
  {6e5c8d03-9197-40d2-8058-4797371fea9e}, !- Summer Design Day Schedule Name
  {26e2b9d3-9a12-4334-8f40-a9bd9befe945}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc430632-a20f-48ac-afd5-cee361c787e6}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {c9404e70-b307-4fdb-b847-daa60b8cba3c}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26e2b9d3-9a12-4334-8f40-a9bd9befe945}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35fd7e4a-b527-471a-8eb8-049399ade26a}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e5c8d03-9197-40d2-8058-4797371fea9e}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc773587-44e8-4da9-80b8-37c413041059}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, !- Name
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17fe7f52-f6bc-4ed9-85c3-38ab4c604aa7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {17fe7f52-f6bc-4ed9-85c3-38ab4c604aa7}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {72b8de39-4ab6-41aa-be39-d3440023cd51}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, !- Name
  {f8048283-10a4-4737-8957-d201ddab6903}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85f89997-a77e-4093-8748-c23e883b8d21}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {85f89997-a77e-4093-8748-c23e883b8d21}, !- Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, !- Name
  {c06579cf-4314-4b2a-9e94-57a5ae45e139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {30a1717c-67fc-445d-8749-4959b60c0450}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {c2cd8f60-cf22-4a36-8feb-6846dc0738d4}, !- Schedule Type Limits Name
  {917ef051-6597-41cf-8b85-8ee0eca3c84f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {917ef051-6597-41cf-8b85-8ee0eca3c84f}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {c2cd8f60-cf22-4a36-8feb-6846dc0738d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c2cd8f60-cf22-4a36-8feb-6846dc0738d4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {c008334b-807c-40c5-9a66-5a3cef37f0d1}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2eb5cadc-d6e4-4d61-ae24-eea89d11321b}, !- Handle
  Baseline Model Infiltration,            !- Name
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {8620d9df-072a-4840-94c3-0cac22fbbe58}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5caa794a-1941-4751-b9e1-c8a16158a3cd}, !- Handle
  Baseline Model People,                  !- Name
  {8620d9df-072a-4840-94c3-0cac22fbbe58}, !- People Definition Name
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4a3b843-b795-4104-b165-6a1b5f25f4e0}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2c56322e-1e3c-4196-85ec-d43ca7898692}, !- Handle
  Baseline Model Lights,                  !- Name
  {a4a3b843-b795-4104-b165-6a1b5f25f4e0}, !- Lights Definition Name
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be4c0e15-4b3a-4abb-8ac2-fe5aefb3d5a6}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a46a0385-2627-48c5-97ea-75f4d9665042}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {be4c0e15-4b3a-4abb-8ac2-fe5aefb3d5a6}, !- Electric Equipment Definition Name
  {43bf7b39-116a-450b-b576-bbe7887b88e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {d94359ad-d857-4ed8-a708-f38db593b7c8}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dc6aedb8-145a-46a2-a7bb-5799c0ec866e}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SimulationControl,
  {0652c52e-cde8-4e4c-accd-5b7f069e1dcf}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {9f2e47ff-e01f-46ef-9081-17cb7ff7cca0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:PlantLoop,
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Handle
  Hot Water Loop Air Source,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bba26c60-4bec-490a-8a00-5f8a5b5a9f79}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4904ed4e-1db4-4db5-9d4a-65d78c4572f7}, !- Plant Side Inlet Node Name
  {9907e073-d9a4-4e01-b81d-0176669f34e9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a8fa922a-2963-4b74-b695-dff56becf8e6}, !- Demand Side Inlet Node Name
  {8d19fcdf-0505-42f3-b08e-d51a46bf6d7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b128c84a-2426-4def-b3b8-8c22c1156b14}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9ba873e7-4044-4bd7-96de-9d1544fe1061}, !- Demand Mixer Name
  {32970291-d624-4929-9918-07e9d1b1f5c1}, !- Demand Splitter Name
  {f71b1768-b720-4f36-80ec-1098b0bc80f6}, !- Supply Mixer Name
  {eefbe73d-81de-4e40-8d0e-f07762330ddc}; !- Supply Splitter Name

OS:Node,
  {eb5f4467-c1ff-4a12-878f-8fe9baa2cc00}, !- Handle
  Node 2,                                 !- Name
  {4904ed4e-1db4-4db5-9d4a-65d78c4572f7}, !- Inlet Port
  {9ed8ef78-10de-46fb-8c2e-6a03813e33ba}; !- Outlet Port

OS:Node,
  {bba26c60-4bec-490a-8a00-5f8a5b5a9f79}, !- Handle
  Node 3,                                 !- Name
  {378323d5-ae0c-43ac-8444-4a992e682e69}, !- Inlet Port
  {9907e073-d9a4-4e01-b81d-0176669f34e9}; !- Outlet Port

OS:Node,
  {98958370-6ae8-45c6-9ec8-c09fefd0e0aa}, !- Handle
  Node 4,                                 !- Name
  {799e9e0d-ebb0-41ff-9677-d99446930b83}, !- Inlet Port
  {ece26171-4dfb-404c-91f3-9646dc84479a}; !- Outlet Port

OS:Connector:Mixer,
  {f71b1768-b720-4f36-80ec-1098b0bc80f6}, !- Handle
  Connector Mixer 1,                      !- Name
  {378323d5-ae0c-43ac-8444-4a992e682e69}, !- Outlet Branch Name
  {03b660b5-fa37-4d77-a26b-ccf073bb3fd3}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {eefbe73d-81de-4e40-8d0e-f07762330ddc}, !- Handle
  Connector Splitter 1,                   !- Name
  {830d37b7-12af-4a67-a6ff-dbd79731bdbe}, !- Inlet Branch Name
  {799e9e0d-ebb0-41ff-9677-d99446930b83}; !- Outlet Branch Name 1

OS:Connection,
  {4904ed4e-1db4-4db5-9d4a-65d78c4572f7}, !- Handle
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Source Object
  14,                                     !- Outlet Port
  {eb5f4467-c1ff-4a12-878f-8fe9baa2cc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799e9e0d-ebb0-41ff-9677-d99446930b83}, !- Handle
  {eefbe73d-81de-4e40-8d0e-f07762330ddc}, !- Source Object
  3,                                      !- Outlet Port
  {98958370-6ae8-45c6-9ec8-c09fefd0e0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378323d5-ae0c-43ac-8444-4a992e682e69}, !- Handle
  {f71b1768-b720-4f36-80ec-1098b0bc80f6}, !- Source Object
  2,                                      !- Outlet Port
  {bba26c60-4bec-490a-8a00-5f8a5b5a9f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9907e073-d9a4-4e01-b81d-0176669f34e9}, !- Handle
  {bba26c60-4bec-490a-8a00-5f8a5b5a9f79}, !- Source Object
  3,                                      !- Outlet Port
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5b445221-afa4-4e7c-b70b-836e63780664}, !- Handle
  Node 5,                                 !- Name
  {a8fa922a-2963-4b74-b695-dff56becf8e6}, !- Inlet Port
  {20ac7d9c-97e7-4732-8a79-336d8b977409}; !- Outlet Port

OS:Node,
  {ea1dd618-0188-4660-85f0-e575927d340f}, !- Handle
  Node 6,                                 !- Name
  {dba57fca-e21f-451a-a742-7ae124d60b30}, !- Inlet Port
  {8d19fcdf-0505-42f3-b08e-d51a46bf6d7e}; !- Outlet Port

OS:Node,
  {f972913d-2679-4f63-8e2d-600ee49fc402}, !- Handle
  Node 7,                                 !- Name
  {f9891713-e2db-4921-9738-9204c4644b15}, !- Inlet Port
  {764d3cc1-134c-40c6-9a55-6c20e90f6cfb}; !- Outlet Port

OS:Connector:Mixer,
  {9ba873e7-4044-4bd7-96de-9d1544fe1061}, !- Handle
  Connector Mixer 2,                      !- Name
  {dba57fca-e21f-451a-a742-7ae124d60b30}, !- Outlet Branch Name
  {3bd3c6f3-a2bc-43de-9372-6a66a5aeb1c6}, !- Inlet Branch Name 1
  {29f904ee-4904-44e1-9a0b-706301057a1f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {32970291-d624-4929-9918-07e9d1b1f5c1}, !- Handle
  Connector Splitter 2,                   !- Name
  {20ac7d9c-97e7-4732-8a79-336d8b977409}, !- Inlet Branch Name
  {f9891713-e2db-4921-9738-9204c4644b15}, !- Outlet Branch Name 1
  {eb51ae33-1b25-4d23-b08e-d75931bd22d8}; !- Outlet Branch Name 2

OS:Connection,
  {a8fa922a-2963-4b74-b695-dff56becf8e6}, !- Handle
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Source Object
  17,                                     !- Outlet Port
  {5b445221-afa4-4e7c-b70b-836e63780664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ac7d9c-97e7-4732-8a79-336d8b977409}, !- Handle
  {5b445221-afa4-4e7c-b70b-836e63780664}, !- Source Object
  3,                                      !- Outlet Port
  {32970291-d624-4929-9918-07e9d1b1f5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9891713-e2db-4921-9738-9204c4644b15}, !- Handle
  {32970291-d624-4929-9918-07e9d1b1f5c1}, !- Source Object
  3,                                      !- Outlet Port
  {f972913d-2679-4f63-8e2d-600ee49fc402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba57fca-e21f-451a-a742-7ae124d60b30}, !- Handle
  {9ba873e7-4044-4bd7-96de-9d1544fe1061}, !- Source Object
  2,                                      !- Outlet Port
  {ea1dd618-0188-4660-85f0-e575927d340f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d19fcdf-0505-42f3-b08e-d51a46bf6d7e}, !- Handle
  {ea1dd618-0188-4660-85f0-e575927d340f}, !- Source Object
  3,                                      !- Outlet Port
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {036c5504-b98c-4951-a31b-f6863f4e5ab8}, !- Handle
  {0285222c-f60c-436d-b6d8-c86aaae7532c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b128c84a-2426-4def-b3b8-8c22c1156b14}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {134a56cd-8d79-4614-9319-f8b92f320b9c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  {5c70ad13-6377-4377-ad07-abdbdaa1e80f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c70ad13-6377-4377-ad07-abdbdaa1e80f}, !- Handle
  Schedule Day 1,                         !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6e007cdb-e207-49f3-85b0-e32606e5fbc5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {134a56cd-8d79-4614-9319-f8b92f320b9c}, !- Schedule Name
  {bba26c60-4bec-490a-8a00-5f8a5b5a9f79}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {78460ae8-bed1-437f-b59d-4eeae630b9fc}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {9ed8ef78-10de-46fb-8c2e-6a03813e33ba}, !- Inlet Node Name
  {31947497-d7d5-4ad7-972a-bd9c68166b96}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ccca5e2d-06af-42bf-995f-5f414e8e407d}, !- Handle
  Node 8,                                 !- Name
  {31947497-d7d5-4ad7-972a-bd9c68166b96}, !- Inlet Port
  {830d37b7-12af-4a67-a6ff-dbd79731bdbe}; !- Outlet Port

OS:Connection,
  {9ed8ef78-10de-46fb-8c2e-6a03813e33ba}, !- Handle
  {eb5f4467-c1ff-4a12-878f-8fe9baa2cc00}, !- Source Object
  3,                                      !- Outlet Port
  {78460ae8-bed1-437f-b59d-4eeae630b9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31947497-d7d5-4ad7-972a-bd9c68166b96}, !- Handle
  {78460ae8-bed1-437f-b59d-4eeae630b9fc}, !- Source Object
  3,                                      !- Outlet Port
  {ccca5e2d-06af-42bf-995f-5f414e8e407d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830d37b7-12af-4a67-a6ff-dbd79731bdbe}, !- Handle
  {ccca5e2d-06af-42bf-995f-5f414e8e407d}, !- Source Object
  3,                                      !- Outlet Port
  {eefbe73d-81de-4e40-8d0e-f07762330ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Handle
  Chilled Water Loop Air Source,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {38e90f9b-1c2e-42f8-a0ce-23d3a8ad4a36}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {684917c1-a691-41fa-80c4-d451a2d73656}, !- Plant Side Inlet Node Name
  {8fcb4a04-d822-4ac4-a989-fdd40dd04e13}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {63031104-3a4b-4160-99b1-57da98b1931b}, !- Demand Side Inlet Node Name
  {585702ea-5da7-482a-b79f-e0808d9c7be9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {840fdb38-f2f3-4e9f-a1aa-e4d309b90117}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d87585fc-6c96-4d19-b962-5f966e84c556}, !- Demand Mixer Name
  {2356aa1e-11ba-4142-8f1e-13956e7d11b3}, !- Demand Splitter Name
  {a109c125-fdf2-437b-970a-7ef9313209ef}, !- Supply Mixer Name
  {cf05f4c2-79ab-4588-9620-788179007f35}; !- Supply Splitter Name

OS:Node,
  {b05bec14-9164-4ac8-b19b-46ca4ba22017}, !- Handle
  Node 9,                                 !- Name
  {684917c1-a691-41fa-80c4-d451a2d73656}, !- Inlet Port
  {7c4f0c23-7596-4fe2-b947-9cf6bd1104ef}; !- Outlet Port

OS:Node,
  {38e90f9b-1c2e-42f8-a0ce-23d3a8ad4a36}, !- Handle
  Node 10,                                !- Name
  {4bb9dc22-760d-4afd-ba89-877d33990201}, !- Inlet Port
  {8fcb4a04-d822-4ac4-a989-fdd40dd04e13}; !- Outlet Port

OS:Node,
  {980478f8-781e-47b2-9e1e-5f0ec32d31b7}, !- Handle
  Node 11,                                !- Name
  {01a135d0-5198-4edd-87bd-cb88d2b0c48e}, !- Inlet Port
  {10d16f9d-6711-400b-b679-4300ce99d54b}; !- Outlet Port

OS:Connector:Mixer,
  {a109c125-fdf2-437b-970a-7ef9313209ef}, !- Handle
  Connector Mixer 3,                      !- Name
  {4bb9dc22-760d-4afd-ba89-877d33990201}, !- Outlet Branch Name
  {ad27a47a-ed09-4930-9865-c16bbbdb46b1}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {cf05f4c2-79ab-4588-9620-788179007f35}, !- Handle
  Connector Splitter 3,                   !- Name
  {03340ebc-2542-4de3-a736-1afdee4dd87c}, !- Inlet Branch Name
  {01a135d0-5198-4edd-87bd-cb88d2b0c48e}; !- Outlet Branch Name 1

OS:Connection,
  {684917c1-a691-41fa-80c4-d451a2d73656}, !- Handle
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Source Object
  14,                                     !- Outlet Port
  {b05bec14-9164-4ac8-b19b-46ca4ba22017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a135d0-5198-4edd-87bd-cb88d2b0c48e}, !- Handle
  {cf05f4c2-79ab-4588-9620-788179007f35}, !- Source Object
  3,                                      !- Outlet Port
  {980478f8-781e-47b2-9e1e-5f0ec32d31b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb9dc22-760d-4afd-ba89-877d33990201}, !- Handle
  {a109c125-fdf2-437b-970a-7ef9313209ef}, !- Source Object
  2,                                      !- Outlet Port
  {38e90f9b-1c2e-42f8-a0ce-23d3a8ad4a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcb4a04-d822-4ac4-a989-fdd40dd04e13}, !- Handle
  {38e90f9b-1c2e-42f8-a0ce-23d3a8ad4a36}, !- Source Object
  3,                                      !- Outlet Port
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8f4a5850-bda2-4192-b318-01f5a4bcc5ba}, !- Handle
  Node 12,                                !- Name
  {63031104-3a4b-4160-99b1-57da98b1931b}, !- Inlet Port
  {f89c2065-0d9e-4a26-bb04-3b4ae2f47137}; !- Outlet Port

OS:Node,
  {6e2edc1c-40bb-4c56-9e2a-28b47b24757b}, !- Handle
  Node 13,                                !- Name
  {fa4169aa-3db4-4c0e-81cc-d4f9f789edc3}, !- Inlet Port
  {585702ea-5da7-482a-b79f-e0808d9c7be9}; !- Outlet Port

OS:Node,
  {c2f853c2-583b-4f5d-93a6-9fa30798110c}, !- Handle
  Node 14,                                !- Name
  {06eebc5d-0326-4636-bed9-2d077794e3b9}, !- Inlet Port
  {cdd821bb-64df-4070-84c4-4052761ffa9d}; !- Outlet Port

OS:Connector:Mixer,
  {d87585fc-6c96-4d19-b962-5f966e84c556}, !- Handle
  Connector Mixer 4,                      !- Name
  {fa4169aa-3db4-4c0e-81cc-d4f9f789edc3}, !- Outlet Branch Name
  {cd5ccd17-68db-4f6b-89e5-c1b160c23667}, !- Inlet Branch Name 1
  {f6669e8a-f165-400d-b9fe-b3a69bb9beef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2356aa1e-11ba-4142-8f1e-13956e7d11b3}, !- Handle
  Connector Splitter 4,                   !- Name
  {f89c2065-0d9e-4a26-bb04-3b4ae2f47137}, !- Inlet Branch Name
  {06eebc5d-0326-4636-bed9-2d077794e3b9}, !- Outlet Branch Name 1
  {60f83ef3-6c49-4924-be44-8c67bf45bec1}; !- Outlet Branch Name 2

OS:Connection,
  {63031104-3a4b-4160-99b1-57da98b1931b}, !- Handle
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Source Object
  17,                                     !- Outlet Port
  {8f4a5850-bda2-4192-b318-01f5a4bcc5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89c2065-0d9e-4a26-bb04-3b4ae2f47137}, !- Handle
  {8f4a5850-bda2-4192-b318-01f5a4bcc5ba}, !- Source Object
  3,                                      !- Outlet Port
  {2356aa1e-11ba-4142-8f1e-13956e7d11b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06eebc5d-0326-4636-bed9-2d077794e3b9}, !- Handle
  {2356aa1e-11ba-4142-8f1e-13956e7d11b3}, !- Source Object
  3,                                      !- Outlet Port
  {c2f853c2-583b-4f5d-93a6-9fa30798110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4169aa-3db4-4c0e-81cc-d4f9f789edc3}, !- Handle
  {d87585fc-6c96-4d19-b962-5f966e84c556}, !- Source Object
  2,                                      !- Outlet Port
  {6e2edc1c-40bb-4c56-9e2a-28b47b24757b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585702ea-5da7-482a-b79f-e0808d9c7be9}, !- Handle
  {6e2edc1c-40bb-4c56-9e2a-28b47b24757b}, !- Source Object
  3,                                      !- Outlet Port
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {417b5241-b928-482e-b8c8-0bcdd709a9cc}, !- Handle
  {a5578e6e-d3b7-4010-8165-61eb6c14ca38}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {840fdb38-f2f3-4e9f-a1aa-e4d309b90117}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c4e0795e-1e30-4980-9ce5-5aa94200f51d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  {0be35ca4-b9a7-452b-baf7-b3a0a4e80cda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0be35ca4-b9a7-452b-baf7-b3a0a4e80cda}, !- Handle
  Schedule Day 6,                         !- Name
  {1af20f12-c883-4103-9deb-3f37c7d3a4be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ba1d0a0c-55f0-4e7f-87f1-d4a19af3412e}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c4e0795e-1e30-4980-9ce5-5aa94200f51d}, !- Schedule Name
  {38e90f9b-1c2e-42f8-a0ce-23d3a8ad4a36}; !- Setpoint Node or NodeList Name

OS:HeaderedPumps:ConstantSpeed,
  {c118f6a0-bed0-4204-ae96-00319a68be34}, !- Handle
  Chilled Water Loop Primary Pump Air Source, !- Name
  {7c4f0c23-7596-4fe2-b947-9cf6bd1104ef}, !- Inlet Node Name
  {0f544464-a37b-4011-9a7a-2b01b384c6c0}, !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b9a55176-5e51-40af-81dc-7a84edf97b36}, !- Handle
  Node 15,                                !- Name
  {0f544464-a37b-4011-9a7a-2b01b384c6c0}, !- Inlet Port
  {03340ebc-2542-4de3-a736-1afdee4dd87c}; !- Outlet Port

OS:Connection,
  {7c4f0c23-7596-4fe2-b947-9cf6bd1104ef}, !- Handle
  {b05bec14-9164-4ac8-b19b-46ca4ba22017}, !- Source Object
  3,                                      !- Outlet Port
  {c118f6a0-bed0-4204-ae96-00319a68be34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f544464-a37b-4011-9a7a-2b01b384c6c0}, !- Handle
  {c118f6a0-bed0-4204-ae96-00319a68be34}, !- Source Object
  3,                                      !- Outlet Port
  {b9a55176-5e51-40af-81dc-7a84edf97b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03340ebc-2542-4de3-a736-1afdee4dd87c}, !- Handle
  {b9a55176-5e51-40af-81dc-7a84edf97b36}, !- Source Object
  3,                                      !- Outlet Port
  {cf05f4c2-79ab-4588-9620-788179007f35}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatPump:PlantLoop:EIR:Heating,
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Handle
  Heat Pump Plant Loop EIR Heating - AirSource, !- Name
  {ece26171-4dfb-404c-91f3-9646dc84479a}, !- Load Side Inlet Node Name
  {cd73202a-9af6-43a8-83f3-6ce2fcb577e9}, !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  {cdd821bb-64df-4070-84c4-4052761ffa9d}, !- Heat Recovery Inlet Node Name
  {798bbb0e-8541-4cb8-9321-a0028f988b94}, !- Heat Recovery Outlet Node Name
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Companion Heat Pump Name
  0.005,                                  !- Load Side Reference Flow Rate {m3/s}
  2,                                      !- Source Side Reference Flow Rate {m3/s}
  Autosize,                               !- Heat Recovery Reference Flow Rate {m3/s}
  80000,                                  !- Reference Capacity {W}
  3.5,                                    !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  {fa3db1b5-17a1-4336-8952-3e899eb8d2f6}, !- Capacity Modifier Function of Temperature Curve Name
  {cb8ba2a7-84b4-40e4-b12f-3145af590ebd}, !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  {b09034ea-b038-465b-a2dc-bf936219f6f5}, !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  CoolingCapacity,                        !- Heat Pump Sizing Method
  Load,                                   !- Control Type
  ConstantFlow,                           !- Flow Mode
  0,                                      !- Minimum Part Load Ratio
  -100,                                   !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  10,                                     !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  None,                                   !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Timed Empirical Defrost Frequency Curve Name
  ,                                       !- Timed Empirical Defrost Heat Load Penalty Curve Name
  ,                                       !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

OS:Curve:Biquadratic,
  {fa3db1b5-17a1-4336-8952-3e899eb8d2f6}, !- Handle
  CapCurveFuncTemp Air Source,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Biquadratic,
  {cb8ba2a7-84b4-40e4-b12f-3145af590ebd}, !- Handle
  EIRCurveFuncTemp Air Source,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Quadratic,
  {b09034ea-b038-465b-a2dc-bf936219f6f5}, !- Handle
  EIRCurveFuncPLR Air Source,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatPump:PlantLoop:EIR:Cooling,
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Handle
  Heat Pump Plant Loop EIR Cooling - AirSource, !- Name
  {10d16f9d-6711-400b-b679-4300ce99d54b}, !- Load Side Inlet Node Name
  {edda1cc1-be10-4953-a67b-adf3789c995a}, !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  {764d3cc1-134c-40c6-9a55-6c20e90f6cfb}, !- Heat Recovery Inlet Node Name
  {b83ed1b8-c2e8-4bfc-b0bd-9efd2ddc30fb}, !- Heat Recovery Outlet Node Name
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Companion Heat Pump Name
  0.005,                                  !- Load Side Reference Flow Rate {m3/s}
  20,                                     !- Source Side Reference Flow Rate {m3/s}
  Autosize,                               !- Heat Recovery Reference Flow Rate {m3/s}
  400000,                                 !- Reference Capacity {W}
  3.5,                                    !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  {7fdc5467-369c-401e-a4a9-8029cc44e5d3}, !- Capacity Modifier Function of Temperature Curve Name
  {d12012ad-b25c-4f5e-ab9a-a6ca43fc0ea2}, !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  {7b96501c-686f-4395-85db-db6818682b7f}, !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  Load,                                   !- Control Type
  ConstantFlow,                           !- Flow Mode
  0,                                      !- Minimum Part Load Ratio
  -100,                                   !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  60,                                     !- Maximum Heat Recovery Outlet Temperature {C}
  ,                                       !- Heat Recovery Capacity Modifier Function of Temperature Curve Name
  ,                                       !- Heat Recovery Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {7fdc5467-369c-401e-a4a9-8029cc44e5d3}, !- Handle
  CapCurveFuncTemp2 Air Source,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Biquadratic,
  {d12012ad-b25c-4f5e-ab9a-a6ca43fc0ea2}, !- Handle
  EIRCurveFuncTemp2 Air Source,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Quadratic,
  {7b96501c-686f-4395-85db-db6818682b7f}, !- Handle
  EIRCurveFuncPLR2 Air Source,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4d704766-7317-47fd-822e-805ee32d033d}, !- Handle
  Node 16,                                !- Name
  {cd73202a-9af6-43a8-83f3-6ce2fcb577e9}, !- Inlet Port
  {03b660b5-fa37-4d77-a26b-ccf073bb3fd3}; !- Outlet Port

OS:Connection,
  {ece26171-4dfb-404c-91f3-9646dc84479a}, !- Handle
  {98958370-6ae8-45c6-9ec8-c09fefd0e0aa}, !- Source Object
  3,                                      !- Outlet Port
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd73202a-9af6-43a8-83f3-6ce2fcb577e9}, !- Handle
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Source Object
  3,                                      !- Outlet Port
  {4d704766-7317-47fd-822e-805ee32d033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b660b5-fa37-4d77-a26b-ccf073bb3fd3}, !- Handle
  {4d704766-7317-47fd-822e-805ee32d033d}, !- Source Object
  3,                                      !- Outlet Port
  {f71b1768-b720-4f36-80ec-1098b0bc80f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94ba4817-b402-4b73-bc29-4a36da0bc629}, !- Handle
  Node 17,                                !- Name
  {798bbb0e-8541-4cb8-9321-a0028f988b94}, !- Inlet Port
  {cd5ccd17-68db-4f6b-89e5-c1b160c23667}; !- Outlet Port

OS:Connection,
  {cdd821bb-64df-4070-84c4-4052761ffa9d}, !- Handle
  {c2f853c2-583b-4f5d-93a6-9fa30798110c}, !- Source Object
  3,                                      !- Outlet Port
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {798bbb0e-8541-4cb8-9321-a0028f988b94}, !- Handle
  {55e7e162-1f8f-44dc-8663-24a6d54eb80c}, !- Source Object
  8,                                      !- Outlet Port
  {94ba4817-b402-4b73-bc29-4a36da0bc629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5ccd17-68db-4f6b-89e5-c1b160c23667}, !- Handle
  {94ba4817-b402-4b73-bc29-4a36da0bc629}, !- Source Object
  3,                                      !- Outlet Port
  {d87585fc-6c96-4d19-b962-5f966e84c556}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da8c19a0-f1a5-41cd-a8f1-e98370d44294}, !- Handle
  Node 18,                                !- Name
  {edda1cc1-be10-4953-a67b-adf3789c995a}, !- Inlet Port
  {ad27a47a-ed09-4930-9865-c16bbbdb46b1}; !- Outlet Port

OS:Connection,
  {10d16f9d-6711-400b-b679-4300ce99d54b}, !- Handle
  {980478f8-781e-47b2-9e1e-5f0ec32d31b7}, !- Source Object
  3,                                      !- Outlet Port
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edda1cc1-be10-4953-a67b-adf3789c995a}, !- Handle
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Source Object
  3,                                      !- Outlet Port
  {da8c19a0-f1a5-41cd-a8f1-e98370d44294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad27a47a-ed09-4930-9865-c16bbbdb46b1}, !- Handle
  {da8c19a0-f1a5-41cd-a8f1-e98370d44294}, !- Source Object
  3,                                      !- Outlet Port
  {a109c125-fdf2-437b-970a-7ef9313209ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92cba26a-cec8-4b9e-91b8-3720a759c4c1}, !- Handle
  Node 19,                                !- Name
  {b83ed1b8-c2e8-4bfc-b0bd-9efd2ddc30fb}, !- Inlet Port
  {3bd3c6f3-a2bc-43de-9372-6a66a5aeb1c6}; !- Outlet Port

OS:Connection,
  {764d3cc1-134c-40c6-9a55-6c20e90f6cfb}, !- Handle
  {f972913d-2679-4f63-8e2d-600ee49fc402}, !- Source Object
  3,                                      !- Outlet Port
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b83ed1b8-c2e8-4bfc-b0bd-9efd2ddc30fb}, !- Handle
  {d76ce184-40a5-407b-bf44-ab9cd0f80573}, !- Source Object
  8,                                      !- Outlet Port
  {92cba26a-cec8-4b9e-91b8-3720a759c4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd3c6f3-a2bc-43de-9372-6a66a5aeb1c6}, !- Handle
  {92cba26a-cec8-4b9e-91b8-3720a759c4c1}, !- Source Object
  3,                                      !- Outlet Port
  {9ba873e7-4044-4bd7-96de-9d1544fe1061}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Constant,
  {313b55e0-7f1a-4aa9-810e-ca89a593e3a6}, !- Handle
  Always On Discrete,                     !- Name
  {a91abe7e-3666-40e6-b1fb-f012bccdcfb5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a91abe7e-3666-40e6-b1fb-f012bccdcfb5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {3ed66215-4dcf-4a32-9e2d-5bce9554c6e4}, !- Handle
  Fan On Off 1,                           !- Name
  {313b55e0-7f1a-4aa9-810e-ca89a593e3a6}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e6ef4d7-bad4-49b9-802e-63d85d6b9d29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91cc3fd5-4b22-4555-965f-0f3d8eb35613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e6ef4d7-bad4-49b9-802e-63d85d6b9d29}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91cc3fd5-4b22-4555-965f-0f3d8eb35613}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {2f30d3c8-7ef7-4f7a-a862-291cb707fb2d}, !- Handle
  Coil Heating Water 1,                   !- Name
  {313b55e0-7f1a-4aa9-810e-ca89a593e3a6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {678afabe-8b60-4080-a730-656c3a1b5d8c}, !- Water Inlet Node Name
  {524e4cfd-e01e-428a-a692-3ff09f4532fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81407276-b0c1-479d-8427-cd1d83b21ea1}, !- Handle
  Node 20,                                !- Name
  {eb51ae33-1b25-4d23-b08e-d75931bd22d8}, !- Inlet Port
  {678afabe-8b60-4080-a730-656c3a1b5d8c}; !- Outlet Port

OS:Connection,
  {eb51ae33-1b25-4d23-b08e-d75931bd22d8}, !- Handle
  {32970291-d624-4929-9918-07e9d1b1f5c1}, !- Source Object
  4,                                      !- Outlet Port
  {81407276-b0c1-479d-8427-cd1d83b21ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47b8869f-2999-492c-b92e-c5645ae71de2}, !- Handle
  Node 21,                                !- Name
  {524e4cfd-e01e-428a-a692-3ff09f4532fd}, !- Inlet Port
  {29f904ee-4904-44e1-9a0b-706301057a1f}; !- Outlet Port

OS:Connection,
  {678afabe-8b60-4080-a730-656c3a1b5d8c}, !- Handle
  {81407276-b0c1-479d-8427-cd1d83b21ea1}, !- Source Object
  3,                                      !- Outlet Port
  {2f30d3c8-7ef7-4f7a-a862-291cb707fb2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {524e4cfd-e01e-428a-a692-3ff09f4532fd}, !- Handle
  {2f30d3c8-7ef7-4f7a-a862-291cb707fb2d}, !- Source Object
  6,                                      !- Outlet Port
  {47b8869f-2999-492c-b92e-c5645ae71de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f904ee-4904-44e1-9a0b-706301057a1f}, !- Handle
  {47b8869f-2999-492c-b92e-c5645ae71de2}, !- Source Object
  3,                                      !- Outlet Port
  {9ba873e7-4044-4bd7-96de-9d1544fe1061}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {160fd936-5d73-4f36-a4a5-0e7c39245100}, !- Handle
  Controller Water Coil 1,                !- Name
  {2f30d3c8-7ef7-4f7a-a862-291cb707fb2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2fc981fa-830d-4b02-93c4-bcde74fb8d72}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {313b55e0-7f1a-4aa9-810e-ca89a593e3a6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {608c7fe6-1b49-493d-8693-559cb4a77476}, !- Water Inlet Node Name
  {616c471e-523c-473a-858f-eb210e5686ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0ff7bac3-e411-4d99-9eb5-1820af7a3dd7}, !- Handle
  Node 22,                                !- Name
  {60f83ef3-6c49-4924-be44-8c67bf45bec1}, !- Inlet Port
  {608c7fe6-1b49-493d-8693-559cb4a77476}; !- Outlet Port

OS:Connection,
  {60f83ef3-6c49-4924-be44-8c67bf45bec1}, !- Handle
  {2356aa1e-11ba-4142-8f1e-13956e7d11b3}, !- Source Object
  4,                                      !- Outlet Port
  {0ff7bac3-e411-4d99-9eb5-1820af7a3dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e81d2c-ab3b-4bac-b690-009e9baedf1b}, !- Handle
  Node 23,                                !- Name
  {616c471e-523c-473a-858f-eb210e5686ba}, !- Inlet Port
  {f6669e8a-f165-400d-b9fe-b3a69bb9beef}; !- Outlet Port

OS:Connection,
  {608c7fe6-1b49-493d-8693-559cb4a77476}, !- Handle
  {0ff7bac3-e411-4d99-9eb5-1820af7a3dd7}, !- Source Object
  3,                                      !- Outlet Port
  {2fc981fa-830d-4b02-93c4-bcde74fb8d72}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {616c471e-523c-473a-858f-eb210e5686ba}, !- Handle
  {2fc981fa-830d-4b02-93c4-bcde74fb8d72}, !- Source Object
  11,                                     !- Outlet Port
  {30e81d2c-ab3b-4bac-b690-009e9baedf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6669e8a-f165-400d-b9fe-b3a69bb9beef}, !- Handle
  {30e81d2c-ab3b-4bac-b690-009e9baedf1b}, !- Source Object
  3,                                      !- Outlet Port
  {d87585fc-6c96-4d19-b962-5f966e84c556}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {398e4cd7-813e-491f-96fd-5d36150dc89f}, !- Handle
  Controller Water Coil 2,                !- Name
  {2fc981fa-830d-4b02-93c4-bcde74fb8d72}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {7ac77ac1-0ea8-4546-9599-45a51bb7f515}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {313b55e0-7f1a-4aa9-810e-ca89a593e3a6}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {624777d8-60b3-40c5-8542-e8212e54b276}, !- Air Inlet Node Name
  {e9648a9a-1e7a-4c1d-9285-e55dfe547f78}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3ed66215-4dcf-4a32-9e2d-5bce9554c6e4}, !- Supply Air Fan Name
  {2fc981fa-830d-4b02-93c4-bcde74fb8d72}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2f30d3c8-7ef7-4f7a-a862-291cb707fb2d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {77e0e5ce-64f2-4e4f-aa95-437895caa595}, !- Handle
  Node 24,                                !- Name
  {4d917c35-4c05-48c2-99cc-ffb2a1bdda6a}, !- Inlet Port
  {624777d8-60b3-40c5-8542-e8212e54b276}; !- Outlet Port

OS:Connection,
  {4d917c35-4c05-48c2-99cc-ffb2a1bdda6a}, !- Handle
  {6315207b-db28-4ab2-bed0-aa1a9914c875}, !- Source Object
  2,                                      !- Outlet Port
  {77e0e5ce-64f2-4e4f-aa95-437895caa595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624777d8-60b3-40c5-8542-e8212e54b276}, !- Handle
  {77e0e5ce-64f2-4e4f-aa95-437895caa595}, !- Source Object
  3,                                      !- Outlet Port
  {7ac77ac1-0ea8-4546-9599-45a51bb7f515}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6c761d2b-e5dd-4f3a-b901-eaee6a9ef1a7}, !- Handle
  Node 25,                                !- Name
  {e9648a9a-1e7a-4c1d-9285-e55dfe547f78}, !- Inlet Port
  {26f84b6d-6927-4b64-943c-a7139f3b5a59}; !- Outlet Port

OS:Connection,
  {26f84b6d-6927-4b64-943c-a7139f3b5a59}, !- Handle
  {6c761d2b-e5dd-4f3a-b901-eaee6a9ef1a7}, !- Source Object
  3,                                      !- Outlet Port
  {77a085a5-4f85-4467-bbea-3a9064b663ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9648a9a-1e7a-4c1d-9285-e55dfe547f78}, !- Handle
  {7ac77ac1-0ea8-4546-9599-45a51bb7f515}, !- Source Object
  10,                                     !- Outlet Port
  {6c761d2b-e5dd-4f3a-b901-eaee6a9ef1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {fafb28d6-55ee-4a8f-9155-c4c8543b77bf}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

